---
title: 800V 直流与固态变压器：效率从 97% 到 98.5%，差的是 1.5 个点还是 9 个点
published: 2026-10-27
description: 七部门文件明确探索 800V 高压直流供电架构。同一件事，有人说效率提升 1.5 个百分点，有人说 9 个百分点，区别在系统边界画在哪。
image: ''
tags:
  - 800V HVDC
  - 固态变压器
  - 数据中心供电
  - AIDC
category: 产业观察
draft: false
pinned: false
lang: zh_CN
---

2026 年 9 月 4 日，中央网信办、国家发改委、工信部等七部门联合印发《促进数字化绿色化协同转型发展实施方案（2026—2030 年）》。在「算力设施绿色低碳发展」部分，有一句话值得单独拎出来：**探索算力设施 800V 高压直流供电架构，推动超百千瓦单机柜部署**。

这句话的分量在于，它把 800V 直流从厂商的技术路线图，变成了政策文件里的探索方向。

## 为什么要动供电

传统数据中心的供电链路很长：中压电网进来，变压器降到 380V 或 480V 交流，再经 UPS、配电柜、机架电源多级转换，最后降到 12V 或 48V 给芯片。每一级都有损耗。

问题在功率密度。机架功耗从过去的 10–20kW 涨到今天 60–100kW 起步，英伟达公布的口径里，GB200 NVL72 约 120kW、GB300 约 200kW，Vera Rubin 标称目标约 600kW、Rubin Ultra（Kyber）标称约 1MW 级。到兆瓦级机架，54V 直流配电在物理上就不可行了——电流太大，铜排粗到放不下。

800V 直流的思路是压缩级数：用固态变压器（SST）直接把中压交流转成 800V 直流，再由机架级 DC-DC 降到 50V 左右给 GPU。转换环节从 4–5 次减到 1–2 次。

## 三个效率数字，三个分母

这是最容易被讲乱的地方，把三个数放一起看：

**97% → 98.5%**：这是台达的口径，指 SST 本身的转换效率。台达在 2026 台湾国际智慧能源周上首度展出预製型 SST 实机，董事长郑平的说法是，一般电力转换效率约 97%，导入 SST 后至少提升到 98.5%。台达能源基础设施事业群总经理赵华春举了个例子：一座 100MW 的数据中心，按 97% 转换效率算，一年光是转换就损耗约 27GWh 的电力。

**提升 4–5 个百分点**：这是台达对「电网到芯片端整体效率」的口径。注意分母变了——从单个 SST 设备换成整条供电链路。

**84% → 93%**：这是第三方分析的链路推演。原文明确标注了这是说明性情景（illustrative scenario），不是实测值：传统链路五级转换各取 93%–95%，端到端落在 84% 附近；800V 压缩链路约 93%。这个口径下，100MW 园区 16% 的损耗等于 16MW 废热要额外冷却，另有 16MW 电力要额外采购。

**所以「提升 1.5 个点」和「提升 9 个点」都不算错，问题在于你说的是哪一段。**引用时必须说清系统边界，否则同一份材料会被解读成两个完全不同的量级。原文自己也强调了：84% 这个数字取决于系统边界画在哪、对比的是哪种拓扑。

## Sidecar 还是 Native

800 VDC 有两条部署路径，2026 年 8 月谷歌、微软、英伟达在 OCP 的标准化文件里把两条都摆上了台面。

**Sidecar（侧挂柜）**：在 IT 机柜旁增设独立电源柜，接收现有 480V 交流，转成 ±400V 或 0–800V 直流，保留上游交流基础设施。英飞凌是这个方案的推动者之一，其最新 12kW PSU 效率保持在 97.5% 以上。优点是不用重建机房供电系统，适合棕地改造和分阶段扩产；缺点是部分转换设备重复，未来设施集中直流供电时可能变成沉没资产。

**Native（原生）**：从设施到机房到机柜全链路 800V 直流，在中压侧用变压器-整流器组或固态变压器一次性转出 800V。效率、密度、长期架构简洁性都更好，但前期复杂度高、标准不成熟、供应链受限、安全和保护要求更严。适合绿地 AI 工厂和 600kW 至 1MW+ 机架。

行业普遍判断：Sidecar 是过渡形态，会主导早期落地；Native 是长期目标，规模应用大概从 2029 年前后开始。

## SST 的进度条

固态变压器是这轮升级里确定性最高的增量环节，也是进度最清楚的。

台达从 2016 年开始研发 SST，至今十年。2025 年 11 月联手秦淮数据、美团、东阳光全球首发基于 SST 的算力中心智能直流供电系统方案，2026 年 3 月推出集装箱式 SST 直流移动智算中心。13.8kV 等级 SST 已量产，2026 年在中国出货约 100 台，主要应用于数据中心，也涵盖部分工业场景。按台达的说法，约八成客户仍在概念验证（POC）阶段，真正的爆发期在 2028 年。产能目前在中国，台湾产线接近完成，因应美国法规对本地生产和资安的要求，2027 年起陆续在德州达拉斯本地组装。

工业端已有运行实绩：中国一家铝箔化成厂导入 SST 已运转两年多，因为电压控制更精准、良率提升，今年扩增的 10 条产线继续采用。

成本侧的两个瓶颈，台达中国区中达电通总经理宫鸿华说得比较直接：一是既有供应商和生态圈的抗拒，二是经济规模不够、成本下不来。他对全球 SST 市场规模的判断是五年内有望规模化商用，规模达到 6–10 亿美元。

据不完全统计，截至 2026 年 9 月，全球已有超过 34 家企业推出固态变压器相关产品。DC-DC 配套环节上，台达面向 GPU 服务器的 ±400V、800V 电源产品已于 2026 年第三季度启动量产，预计 2027 年迎来大规模出货；光宝科技与头部云客户合作的 800VDC 高功率机架项目，单柜功率突破 1.5MW，验证工作提前至 2026 年第三季度完成，第四季度开启量产。

## 政策还改了另外两件事

七部门的文件不只是讲供电。它同时提到支持液冷散热、余热回收、低功耗芯片，推动算力与电力协同发展、绿电直连、新型储能；并且引导算力资源向风光水等清洁能源富集地区集聚。目标是到 2030 年，推动算力设施等重点领域可再生能源电力消费水平达到所在省份的可再生能源电力消纳责任权重水平。

这意味着数据中心的考核标尺正在从单一 PUE 转向「能效 + 绿电 + 碳效」的复合体系。实践层面，张家口已有 4 个算力中心项目获批绿电直连，乌兰察布建成全国首个实现绿电直连的源网荷储一体化项目，国内首次百兆瓦级算电协同调节已在冀北电网完成。

## 一个采购日历的提醒

最后说一个容易读错的点。英伟达的机架功耗曲线（45kW → 120kW → 200kW → 600kW → 1MW 级）常被当成需求预测来读，但更准确的读法是**订单排期**：每一代的采购决策大约在通电前 12 至 18 个月做出。2027 年上线、跑 Vera Rubin Ultra 级机架的设施，设计已经锁定、采购已经在 2026 年完成。

所以 2026 年摆在每个绿地 AI 数据中心运营商面前的问题，已经不是「要不要按今天的功率密度建」，而是「2027 年要部署、2028 年要替换的那批芯片，我该承诺哪种电压架构」。

## 参考来源

- 《促进数字化绿色化协同转型发展实施方案（2026—2030 年）》，中央网信办、国家发改委、工信部等七部门，2026 年 9 月 4 日印发；经腾讯网 DITExpo 观察解读文章转述；检索关键词「七部门 数字化绿色化协同转型 AIDC 800V」
- 台达电子 2026 台湾国际智慧能源周 SST 实机发布与高管表述，经壹苹新闻网、Yahoo 新闻（纬来新闻）、MoneyDJ 报道；检索关键词「台達電 SST 預製型 800V 出貨 100 套」
- 台达宫鸿华专访，界面新闻，2026 年 10 月 12 日；检索关键词「台达宫鸿华 固态变压器 五年内规模化商用」
- 800 VDC 市场与 Sidecar / Native 架构对比矩阵，Polaris Market Research；检索关键词「800 VDC data center power architecture sidecar native」
- 供电链路效率推演（84% → 93%，标注为说明性情景），经 adikumar.co 分析文章；检索关键词「why AI data centres are moving to 800V DC」
- 英伟达机架功耗代际数据与采购日历，同上来源；另见百度百科「AI 电源」条目对英飞凌 sidecar 方案与 ORv3 标准的整理
- SST 与 DC-DC 厂商进度汇总（34 家企业、台达与光宝量产节点），行家说行业资讯；检索关键词「800V高压直流 固态变压器 台达 光宝 量产」
- 液冷渗透率数据（2025 年约 33%、2026 年 53%），科智咨询口径，经腾讯网 DITExpo 文章转述
