---
title: 液冷快接头 UQD：0.1 毫升漏液就能废掉一整柜，卡在最不起眼的动密封上
published: 2026-10-27
description: 冷板、管路都是终身固定的，唯独 UQD 要反复插拔。单柜用量从 126 对涨到 252 对，风险是乘法不是加法。
image: ''
tags:
  - 液冷
  - UQD
  - 连接器
  - 数据中心
category: 上游供应链
draft: false
pinned: false
lang: zh_CN
---

液冷这条线上，被讨论最多的是冷板、CDU、冷却液。有一个环节很少被单独讲，但它是整套水路里唯一会反复动的地方：UQD，快换接头。

## 为什么是它

液冷不是一体化直通管路。完整链路是：冷板贴合 GPU 带走热量，管路输送循环冷却液，机柜外的 CDU 完成热交换。所有分段的水路组件，都靠快接头连接拼合。

冷板、管路是一次性固定安装，装完终身不动。**唯独 UQD 是整套系统里的动密封结构**——装机、运维、扩容，每一次插拔都会带来新的磨损和泄漏风险。

行业容错标准近乎极致：0.1 毫升冷却液渗漏，就有可能造成整柜服务器报废。这个数字要放在用量里看才有意义：GB200 单柜 UQD 约 126 对，GB300、Rubin 一代升到约 252 对。整机可靠性是数百个部件的乘积，不是叠加。任意一组接头渗漏，都可能直接导致整柜设备报废。

从价值量看，UQD 算不上最贵的零部件，却是整套系统里失效成本最高、风险权重最大的那一环。

## 参数背后的工程门槛

行业对 UQD 的考核指标很硬，把通用线和国产头部厂商的标称放一起看，差距是可见的：

| 指标 | 行业通用 | 国产头部标称 |
|---|---|---|
| 断开残留量 | ≤0.1 mL | — |
| 插拔寿命 | 民用数千次后衰减 | 5000 次机械插拔、零泄漏 |
| 抗振动 | 5G RMS | 10G RMS |
| 泄漏率 | — | 1×10⁻⁹ mbar·L/s |
| 盲插容差 | — | 径向 ±1mm 浮动 |

**需要客观说明的是：Stäubli、Parker 等海外头部同样能做到顶尖的单项参数。**国产厂商真正的优势不在单项碾压，而在于将军工级密封工艺下放后，实现了大批量交付的稳定性与一致性——百万级产能仍能保持统一良品率，这才是规模化供货的真实门槛。以上标称值来自厂商官网与产品参数页，属产业链口径，非年报披露数据。

## 卡在哪：不是材料，是积累

全球能量产高端液冷 UQD 的企业不足 10 家，高端市场长期由 Parker、Stäubli、CPC、Danfoss 四家把持。

这个格局不是因为原材料稀缺或设备昂贵，瓶颈在流体连接的工程经验：密封结构设计、O 型圈专属材料配方、数十万次寿命验证数据库，都是数十年沉淀的结果，无法靠短期资本投入追赶。

国产突围的逻辑是技术降维。长期做军工连接器的厂商，本身就适配战机燃油、液压系统的高密封、零渗漏、强抗振需求，把军品级气密密封工艺平移到数据中心液冷场景，形成了同行难以复制的工艺底座。

拆开看结构，UQD 不复杂：阀芯、双 O 型圈、平面阀门，核心就两件事——断开不滴水、运行不渗水。真正的隐形卡点在两处。一是加工与材料精度，金属件加工误差要控制在微米级（具体公差厂家未公开），密封橡胶配方要适配长期高低温循环、老化、形变。二是量产一致性，实验室做出一颗合格样品难度不高，但每月稳定产出 50 万套、套套达标零泄漏，是极高的工业化门槛。

这和电镀、抛光这类高端精密制造是一个逻辑：**样品突破不代表产业突破，批量稳定才是壁垒。**

第二重壁垒是认证。英伟达液冷供应链认证周期长达 1–2 年，通过后极少更换供应商，先发卡位优势明显。新玩家从零走完整套认证至少需要 3–4 年，会直接错过本轮升级窗口。

## 国产格局：一家领跑，几家导入

目前的梯队比较清晰。

| 厂商 | 定位 | 2025 年液冷营收 | 认证/产能状态 |
|---|---|---|---|
| 中航光电 | 接头+冷板+管路+歧管全链路 | 17.85 亿元（+9%） | 英伟达核心供应链；月产 50 万套 |
| 永贵电器 | UQD 单品+配套管路 | 约 0.8–1.2 亿元 | 通过英伟达 RVL 认证，批量导入 |
| 立敏达（领益智造） | 已进入英伟达供应链 | 未公开 | 产能爬坡、批量导入中 |
| 胜蓝股份 | UQD 单品+配套管路 | 未公开 | 推进英伟达/Vertiv/安费诺认证 |
| 英维克 | 冷板+CDU+UQD 全链条 | 未单列 | 自研 UQD，Rubin+GB300 核心 Tier1 |

中航光电的位置比较特殊：国内高端 AI UQD 细分市占率约 90%（产业链测算口径，非官方披露），2025 上半年对英伟达交付 UQD 超 120 万对，占其采购量约 35%。它也是国内主导参与 OCP UQD V1.0/V2.0 标准编制的企业。

拆分业务结构，中航光电 2025 年液冷营收中 AI 算力民品液冷约 7–8 亿元，**高端 UQD 单品毛利率维持在 35%–40%，显著高于公司 29% 左右的综合毛利率**。一个被卡了多年的小件凭什么贵，毛利率已经给了答案。

要理性看待的约束也有：UQD 占单柜液冷成本比重约 22%–28%，成长节奏依附液冷整体渗透速度；海外老牌巨头竞争压力持续存在；军工、通信主业存在周期波动，会稀释液冷业务的估值弹性。

## 渗透率的两个数字

液冷渗透率各家口径差异较大，值得并排看：有研报测算 2025 年约 33%、2026 年摸高 47%；也有机构（科智咨询）给的是 2025 年约 33%、2026 年 53%、2027 年接近 60%。差异来自分母是否包含存量改造、以及是否只统计训练场景——训练场景基本已全面转向液冷。

单柜价值量的变化更陡：H100 时代单柜 UQD 价值约 0.5 万美元，Rubin Ultra 机型提升至 8 万美元，约 16 倍。这个数字的驱动因素很直接——用量从 126 对涨到 252 对，加上盲插精度和抗振指标同步抬高。

## 选型的五条红线

工程侧总结出来的避坑点，对采购有参考价值。

**别只看标称流量，忽略带压插拔下的微观泄漏率。**AI 液冷场景里冷却液直接靠近芯片和光模块，普通工业级接头的微量渗漏，几个月积累下来就会导致电路板短路、光学镜片污染。安全门槛是 0.00001 ml/s 量级的超低泄漏指标。

**不能忽略带压连接和自卸压能力。**没有自卸压设计的接头，系统停机后管路里还有高温高压余压，硬拔的瞬间冷却液会喷射出来。

**避开材质兼容性陷阱。**液冷管路里常混合乙二醇、去离子水或特种氟化液，普通 EPDM 密封圈在高温腐蚀性冷却液中会快速溶胀失效，必须确认密封材质在 −55℃ 至 150℃ 宽温域下与冷却介质长期兼容。

**别盲目跟风 OCP 标准。**OCP 的 UQD 标准成熟，但不是全场景通用。在强振动、插拔特别频繁的场景，通用型接头的机械寿命扛不住。

**不能忽视交期和国产化能力。**进口接头在供应链波动时交期可能拖三四个月，智算中心的建设窗口等不起。

## 参考来源

- UQD 产业梳理与国产厂商格局，微信公众号产业分析文章；检索关键词「UQD 快接头 液冷命门 中航光电」；文中市占率、单柜价值量、毛利率均为产业链测算或厂商披露口径，已逐项标注
- 中航光电产品标称参数（插拔寿命、泄漏率、盲插容差），厂商官网与产品参数页；营收数据来自公司 2025 年年报
- 液冷接头选型红线与材质兼容性要求，海悟、搜狐科技工程实操文章；检索关键词「数据中心 液冷接头 选型要点 避坑」
- 主流品牌对照（Stäubli / CEJN / Parker / CPC / 英维克 / 中航光电 / 蓝科电气 / 强瑞技术），搜狐网算力中心液冷接头工程实操介绍
- 液冷渗透率测算：行业研报口径（2025 年 33%、2026 年 47%）与科智咨询口径（2026 年 53%、2027 年近 60%）并列，两者分母不同
- OCP UQD V1.0/V2.0 标准与英特尔 UQD 互插联盟成员信息，厂商 IR 与产业链交流口径
